# E-1002 급기온도 상한 초과 (Supply Air Temperature High)

## 기본 정보
- 에러코드: E-1002
- 명칭: 급기(공급공기) 온도 상한 초과
- 적용 기기: AHU, FCU
- 위험 수준: 경고(Warning) ~ 오류(Error) — 상승 폭과 지속 시간에 따라 상승
- 문서 종류: 에러코드 레퍼런스

## 발생 조건
다음이 단시간(통상 1~2회 연속 폴) 내에 나타나면 발생한다.
- 급기온도가 냉방 설정 상한을 초과하여 계단형으로 급상승
- 특히 기동 직후·새벽 시간대에 급기온도가 냉방 설정을 따라오지 못함
- 환기온도 대비 급기온도 차(냉방 효과)가 비정상적으로 축소

## 가능한 원인
- 계절 운전 전환 미스 (난방/중간기 모드가 새벽까지 유지되어 냉방 미동작) → P-2001 참조
- 냉수 공급 부족/지연 (냉동기 기동 지연, 냉수 밸브 미개방)
- 코일 오염 또는 필터 막힘으로 열교환 저하 → P-1001 참조
- 급기온도 센서 드리프트 또는 오결선

## 즉각 조치
1. 운전 모드(냉방/난방/중간기)와 스케줄 확인 — 계절 전환 누락 여부 점검 (P-2001)
2. 냉수 공급 계통 확인: 냉동기 운전 상태, 냉수 밸브 개도, 냉수 출구 온도 (M-2001)
3. 필터 차압·코일 오염 점검 (P-1001)
4. 급기온도 설정 상한 및 센서 캘리브레이션 확인
5. 외기·재실 부하 급증 동반 시 일시적일 수 있으므로 추세로 재확인

## 관련 코드
- E-1001: 급기온도 경고 (E-1002 직전 단계, 조기 신호)
- E-2005: 증발기 동결 감지 (냉수측 이상 동반 가능)

## 비고
새벽 급상승의 흔한 원인은 계절 운전 전환 미스다. 필터 막힘(점진 상승)과 달리 계단형 급변이 특징이며, 단일 폴 순간값보다 1~2회 연속 폴에서 설정 상한 초과가 지속될 때 확정한다.
