# E-3002 냉매 누출 / 저압 이상 (Refrigerant Leak / Low Pressure)

## 기본 정보
- 에러코드: E-3002
- 명칭: 냉매 누출 / 저압측 압력 이상
- 적용 기기: 냉동기(Chiller), 항온항습기, 실외기 등 냉매 순환 기기
- 위험 수준: 오류(Error) ~ 위험(Critical) — 압력 저하 폭에 따라 상승
- 문서 종류: 에러코드 레퍼런스

## 발생 조건
다음 중 하나 이상이 지속(통상 3회 연속 폴 이상)되면 발생한다.
- 저압측(흡입) 압력이 정상 운전 범위 하한 미만으로 저하
- 과열도(superheat) 비정상 상승 (냉매량 부족 신호)
- 흡입가스 온도 상승과 토출압력 동반 저하
- 압축기 흡입압력 저하로 인한 잦은 단속 운전(short cycling)

## 가능한 원인
- 냉매 배관 또는 플레어/용접 연결부 누출
- 증발기 코일 동결로 인한 열교환 불량 (간접적 저압 유발)
- 팽창밸브(TXV/EEV) 고착 또는 개도 이상
- 냉매 충전량 부족 (시공 불량 또는 장기 미세 누출 누적)
- 필터드라이어 막힘으로 인한 냉매 흐름 저하

## 즉각 조치
1. 해당 기기 운전 중지 (압축기 보호 — 저압 지속 운전 시 압축기 손상 위험)
2. 저압/고압 게이지로 실제 압력 확인 및 정상 범위와 비교
3. 누출 탐지: 전자식 누출 검출기 또는 비눗물 도포로 연결부 점검
4. 냉매 누출 확인 시 환기 실시 (밀폐 기계실은 냉매 농도/산소 경보 확인)
5. 누출부 수리 → 진공 작업 → 규정 냉매 재충전 → 과열도 재확인
6. 동결이 원인이면 제상 후 팽창밸브/풍량/필터 상태 점검

## 관련 코드
- E-3001: 저압 경고 (E-3002 직전 단계, 조기 신호)
- E-3003: 과열도 상한 초과
- E-3010: 압축기 단속 운전 과다
- E-2005: 증발기 동결 감지

## 비고
저압 이상은 단일 폴의 순간값보다 추세(trend)로 판단해야 오탐을 줄인다. 외기 온도 급변 직후의 일시적 저압은 정상일 수 있으므로, 연속 폴에서 지속될 때만 E-3002로 확정한다.
