# P-4001 냉각탑 / 냉각수 계통 점검 및 수질 관리 절차 (Cooling Tower / Condenser Water)

## 기본 정보
- 절차코드: P-4001
- 명칭: 냉각탑 및 냉각수 계통 점검·수질 관리
- 문서 종류: 점검 및 수리 절차서
- 적용 기기: 냉각탑(Cooling Tower), 냉각수 펌프, 냉동기 응축측

## 정상 범위
- 냉각탑 출수(냉각수 공급) 온도: 외기 습구온도 + 접근온도(approach) 수 ℃ 이내
- 냉각수 입출구 차온: 5℃ 내외
- 응축기 입구 냉각수 온도: 32℃ 이하 권장 (M-2001)

## 점검 항목
- 냉각탑 살수 분포·충진재(필) 오염·스케일 상태
- 팬 운전·전류, 벨트/감속기 상태
- 냉각수 스트레이너 차압, 순환펌프 유량 (P-3001)
- 응축압력·응축기 입구 수온 추세 (상승 시 방열 불량 신호)

## 수질 관리
- 전도도 및 농축배수(blowdown), 약품(스케일·슬라임·부식 억제) 주입 상태
- 레지오넬라 등 위생 관리, 정기 청소 주기 준수
- 보충수량·농축배수 밸런스 점검

## 비고
냉각수 계통 성능 저하는 응축측 방열 불량으로 냉동기 전체에 파급된다(복합 고장): 응축압력·전류·소비전력 상승과 냉수 출구 온도 미달이 동반된다. 근본 원인이 냉각수 계통이므로 냉각탑·수질부터 점검하고, 냉동기 부하 경감과 펌프 점검(P-3001)은 후순위로 둔다.
